# 🌊 시화호 조력발전소 디지털 트윈 — 발전량 최적화 3D 시뮬레이션 데모

경기도 안산 **시화호 조력발전소**(K-water)를 대상으로 한 통합 운영 디지털 트윈(DT)
제안의 핵심 메시지 — *“같은 조석으로 더 안정적이고 더 많이 발전한다”* — 을
**브라우저에서 바로 돌아가는 3D 시뮬레이션**으로 표현한 데모입니다.

> 첫 미팅 제안(2026.06.19) 컨셉: 여러 기술이 DT 하나로 통합 · 영상/이미지 위주 ·
> K-TOP 4.0과 **병행 교차검증(Shadow Mode)** · **사람이 최종결정(Human-in-the-loop)** ·
> 정체성 = “조력발전소 Plant OS”.

---

## 🚀 실행 방법

별도 빌드/설치 없이 브라우저에서 바로 실행됩니다. (Three.js를 CDN으로 로드)

```bash
# 방법 1) 그냥 더블클릭
index.html  →  브라우저로 열기

# 방법 2) 로컬 서버 (권장 — CDN 로드 안정적)
python3 -m http.server 8080
#  → http://localhost:8080  접속
```

> 인터넷 연결이 필요합니다(Three.js CDN). 폐쇄망 시연이 필요하면
> `three.module.js` / `OrbitControls.js`를 동봉하도록 importmap 경로만 바꾸면 됩니다.

---

## 🎮 데모에서 보여주는 것

### 1) 시화호 조력발전소의 “모습”을 디테일하게 3D로 재현
- **방조제(12.7km 중 발전 구간)** — 상부 왕복도로·난간·차선
- **발전동(파워하우스)** — **벌브형 수차발전기 10기**(25.4MW×10 = 254MW),
  바다↔호소를 관통하는 통수로와 **회전하는 러너(프로펠러)**
- **수문부(슬루스 게이트) 8문** — 콘크리트 피어 + **상하로 움직이는 강재 게이트** +
  권양 트러스/모터, 배수 시 게이트가 실제로 올라갑니다
- **시화나래 전망대** 랜드마크, 바다(서해)·시화호 양측 수면, 햇빛·그림자

### 2) 발전 원리(단류식 창조발전)를 물리로 시뮬레이션
시화호는 **세계 최대 단류식(창조) 조력발전** — 밀물 때 바다→호소로 통수하며 발전하고,
썰물 때 수문을 열어 호소를 배수합니다. 데모는 이 1주기(약 12.4시간)를 4단계 상태기계로 구현합니다.

```
① 낙차 축적(수문 닫힘) → ② 발전(바다→호소 통수) → ③ 만조 정체 → ④ 배수(수문 개방) → 반복
```

- 조석: `해수면 = 평균 + 진폭·sin(2π·t/12.42h)` (조차 ≈ 7.8m)
- 터빈 출력: `P = η·ρ·g·Q·H` (낙차 H, 통수량 Q, 정격 25.4MW 제한)
- 호소 수위: 유입(터빈)–배수(수문) **체적 수지**로 실시간 변화

### 3) “발전량을 최대로” — 운전 전략 최적화 인터랙션
오른쪽 패널에서 직접 운전 변수를 바꿔 가며 **누적 발전량/일·연 환산/설계목표 552GWh 대비 %**가
어떻게 달라지는지 비교할 수 있습니다.

| 제어 변수 | 의미 | 트레이드오프 |
|---|---|---|
| **발전 개시 낙차** | 얼마의 낙차에서 발전을 시작할지 | 낮추면 발전시간↑·저낙차 손실↑ → **최적점 존재** |
| **발전 종료 낙차** | 어느 낙차까지 발전을 끌고 갈지 | 효율 하한 관리 |
| **가동 터빈 수** | 동시 가동 대수 | 적게=오래·저출력 / 많이=빨리·고출력 |
| **배수 수문 수** | 개방 수문 수 | 배수 속도 → 다음 주기 준비 |

- **수동 운전 ↔ AI 최적 운전** 토글 — AI 모드는 단류식 발전량을 극대화하는 튜닝값을 자동 적용
  (제안서의 *“자동 수문 운전 AI + 운영전략 AI”*, *“조석·설비 상태 종합 → 발전량 추천, 사람이 확정”* 컨셉)
- 시점 전환(조감/바다측/발전동 근접/평면), 일시정지·리셋, 시뮬 속도(최대 400×)

---

## 🧠 제안하는 DT에 대한 이해 (요약)

자세한 내용은 [`docs/DT-제안-이해.md`](docs/DT-제안-이해.md).

- **목적**: 시화호 조력발전소 **통합 운영 디지털 트윈** — 발전·수질·방재·안전을 한 화면으로
- **포지셔닝**: K-TOP 4.0 **대체가 아닌 병행 교차검증(Shadow Mode)**, **사람 최종결정**
- **4계층 Plant OS**: 데이터 수집 → 표준화/맥락화 → 지능(AI Agent·Digital Twin) → 통합 운영
- **핵심 아이템**: ① 자율운영 AI Agent ② 가상훈련·보전 시뮬 ③ Plant OS 통합 ④ 확장기술 6선
- **기반**: NVIDIA Omniverse · OpenUSD · PhysicsNeMo(CFD 물리시뮬)
- **효과 메시지**: 돌발 정지 1일 ≈ **1.5GWh 손실** 방지 · 노하우 자산화 · 통합 가시성

> 이 데모는 그 중 **“발전 최적화 + 설비(수차·수문) 3D 가시화”** 부분의
> 개념 검증(PoC)에 해당합니다.

---

## ⚙️ 기술 스택 / 구조
- **Three.js (r160)** WebGL — 단일 `index.html` (의존성 빌드 없음)
- 절차적 지오메트리로 발전동·수문·터빈·전망대 생성 → 누구나 코드로 수치 조정 가능
- 물리/상태기계/HUD는 모두 `index.html` 내부 `<script type="module">`에 주석과 함께 포함

## 📐 데이터·수치 출처
제안서(Notion)·공개 자료 기반의 **개념 시연용 근사값**입니다(정밀 수리모델 아님).
실제 K-TOP/SCADA 계측이 연계되면 동일 구조에 실데이터를 바인딩하도록 설계했습니다.
- 254MW(25.4MW×10기) · 수문 8문 · 연간 552GWh · 단류식 창조발전 · 조차 ≈ 7.8m
